คุณเป็น Senior Python/Streamlit Developer และ Electrical Cost Estimator ให้สร้างแอป Streamlit ที่ใช้งานได้จริงชื่อ:

“Transformer Installation Cost Estimator Thailand”
“โปรแกรมประมาณราคางานติดตั้งหม้อแปลงไฟฟ้า”

แอปใช้สำหรับจัดทำงบประมาณเบื้องต้นของงานติดตั้งหม้อแปลงในประเทศไทย ครอบคลุม:

1. ลานหม้อแปลง (Transformer Yard)
2. หม้อแปลงติดตั้งบนเสา (Pole-mounted Transformer)
3. เสาคู่/H-frame/นั่งร้านหม้อแปลง (Transformer Platform)
4. หม้อแปลงจำนวน 1 ลูกและ 2 ลูก
5. ระบบรับไฟเหนือดินและระบบสายใต้ดิน
6. งานติดตั้งใหม่และปรับปรุงระบบเดิม
7. พื้นที่ กฟภ. และ กฟน.
8. หม้อแปลงจ่ายโหลดและหม้อแปลง Step-up สำหรับ Solar PV

ให้สร้างโค้ดครบถ้วนพร้อมรัน ไม่ส่งเพียงตัวอย่างหรือ Pseudocode และไม่เว้นฟังก์ชันสำคัญเป็น TODO

## 1. เทคโนโลยี

ใช้เทคโนโลยีดังนี้:

* Python 3.11 ขึ้นไป
* Streamlit รุ่น Stable ปัจจุบัน
* Pandas
* NumPy
* Plotly
* OpenPyXL หรือ XlsxWriter
* pytest
* Streamlit AppTest
* pathlib
* dataclasses หรือ Pydantic สำหรับตรวจสอบข้อมูล
* ไม่ต้องใช้ฐานข้อมูลและระบบ Login ใน MVP รุ่นแรก

ใช้ Streamlit API ปัจจุบัน ได้แก่:

* `st.navigation` และ `st.Page` สำหรับ Multipage App
* `st.session_state` เก็บข้อมูลโครงการระหว่างการ Rerun และเปลี่ยนหน้า
* `st.data_editor` สำหรับแก้ไข BOQ และราคาต่อหน่วย
* `st.column_config` กำหนดชนิดและรูปแบบคอลัมน์
* `st.metric` แสดง KPI
* `st.plotly_chart` แสดงกราฟต้นทุน
* `st.download_button` ส่งออกไฟล์
* `st.file_uploader` นำเข้าฐานราคา
* `st.form` รวมช่องกรอกข้อมูลก่อนคำนวณ

ห้ามใช้ API ที่ Deprecated เช่น `st.experimental_data_editor`

## 2. ไฟล์ภาพประกอบ

ให้นำภาพที่แนบมาใช้เป็นภาพประกอบแอป และจัดเก็บดังนี้:

* ภาพลานหม้อแปลง: `assets/transformer_yard.png`
* ภาพหม้อแปลงบนเสา: `assets/pole_mounted_transformer.png`

แสดงภาพทั้งสองเป็นการ์ดสำหรับเลือกประเภทการติดตั้งบนหน้าแรก:

* การ์ด “ลานหม้อแปลง”
* การ์ด “ติดตั้งบนเสา/นั่งร้านหม้อแปลง”

ภาพเป็นเพียงภาพประกอบเพื่อการนำเสนอ ห้ามนำรายละเอียดในภาพไปใช้เป็นแบบมาตรฐานหรือใช้คำนวณทางวิศวกรรม

หากไม่พบไฟล์ภาพ แอปต้องยังทำงานได้และแสดง Placeholder ที่เหมาะสมโดยไม่เกิด Error

## 3. รูปแบบหน้าตาแอป

ออกแบบเป็น Professional Engineering Dashboard:

* ภาษาไทยเป็นหลักและมีคำศัพท์อังกฤษในวงเล็บ
* Desktop-first และใช้งานบน Tablet ได้
* ใช้ `layout="wide"`
* สีหลัก Deep Navy, Muted Teal, Gray และ Safety Yellow
* พื้นหลังสีขาวหรือเทาอ่อน
* ตัวเลขราคาแสดง Comma และทศนิยม 2 ตำแหน่ง
* ใช้หน่วยเงินบาท
* ช่องกรอกข้อมูลจัดกลุ่มเป็นหมวด ไม่วางทุกช่องในหน้าเดียว
* แสดงข้อความเตือนด้วย `st.warning` เมื่อข้อมูลไม่ครบหรือเลือกแบบที่ยังไม่มีมาตรฐานยืนยัน
* แสดงสมมติฐานและแหล่งราคาของแต่ละรายการอย่างโปร่งใส

## 4. โครงสร้างหน้าแอป

### หน้า 1: ภาพรวมโครงการ

แสดง:

* ชื่อโปรแกรม
* ภาพลานหม้อแปลงและหม้อแปลงบนเสา
* ปุ่ม “สร้างโครงการใหม่”
* ปุ่ม “โหลดโครงการเดิม”
* KPI ได้แก่ ราคาก่อน VAT, VAT, ราคารวม และกำลังหม้อแปลง
* กราฟสัดส่วนต้นทุน
* วันที่อัปเดตฐานราคาล่าสุด
* คำเตือนว่าเป็น Budgetary Estimate ไม่ใช่แบบก่อสร้างอนุมัติ

### หน้า 2: ข้อมูลโครงการ

สร้างแบบฟอร์มรับข้อมูล:

* ชื่อโครงการ
* ลูกค้า
* จังหวัด
* พื้นที่การไฟฟ้า: กฟภ./กฟน./อื่น ๆ
* วัตถุประสงค์: จ่ายโหลด/Solar Step-up
* แรงดันระบบ MV: 12, 22, 24 หรือ 33 kV
* แรงดันด้าน LV: 400/230, 416/240 หรือ 800/462 V
* จำนวนเฟส
* จำนวนหม้อแปลง
* ขนาดหม้อแปลง
* ประเภทหม้อแปลง
* Vector Group
* Standard Loss/Low Loss
* ประเภทติดตั้ง
* ระบบรับไฟเหนือดิน/ใต้ดิน
* ระยะสาย MV
* ระยะสาย LV
* ระยะร่องสายหรือ Duct Bank
* จำนวนช่วงเสา
* ติดตั้งใหม่/ปรับปรุงของเดิม
* ทำงานแบบดับไฟ/Hotline
* รถเครนเข้าถึงได้หรือไม่
* พื้นที่น้ำท่วม
* พื้นที่ชายทะเลหรือมีการกัดกร่อนสูง
* หมายเหตุโครงการ

### หน้า 3: เลือกขนาดและตรวจสอบทางวิศวกรรม

ให้ผู้ใช้เลือกได้ 2 วิธี:

1. ระบุขนาดหม้อแปลงโดยตรง
2. คำนวณขนาดแนะนำจากโหลด

ข้อมูลสำหรับคำนวณ:

* Connected Load (kW)
* Maximum Demand Factor
* Power Factor
* Future Spare (%)
* Derating Factor
* กำลังรวมอินเวอร์เตอร์กรณี Solar PV

สูตรพื้นฐาน:

`Required kVA = Load kW × Demand Factor ÷ Power Factor × (1 + Spare %) ÷ Derating Factor`

กรณี Solar PV ให้ใช้กำลัง AC รวมของอินเวอร์เตอร์ร่วมกับ Power Factor และ Design Margin โดยแสดงสมมติฐานให้ผู้ใช้ตรวจสอบ

เลือกขนาดมาตรฐานที่มากกว่าหรือเท่ากับค่าที่คำนวณจากรายการ:

30, 50, 100, 160, 250, 315, 400, 500, 630, 800, 1,000, 1,250, 1,500, 1,600, 2,000, 2,500 และ 3,000 kVA

คำนวณ Full-load Current:

`I = kVA × 1,000 ÷ (√3 × Voltage)`

แสดง:

* กระแสด้าน HV
* กระแสด้าน LV
* ขนาดหม้อแปลงที่คำนวณได้
* ขนาดมาตรฐานที่แนะนำ
* Spare Capacity
* Utilization
* คำเตือน Overload หรือ Oversize

ตัวอย่างสำหรับ Unit Test:

* 500 kVA, 22 kV ต้องได้กระแส HV ประมาณ 13.12 A
* 500 kVA, 400 V ต้องได้กระแส LV ประมาณ 721.69 A

ห้าม Hardcode ว่าขนาดใดติดตั้งบนเสาได้โดยไม่มีแหล่งอ้างอิง ให้โหลดกฎจาก `data/design_rules.csv` ซึ่งมีสถานะ:

* Verified
* Draft
* Requires utility approval
* Not permitted
* Unknown

หากกฎยังไม่ยืนยัน ให้แสดงคำเตือนและอนุญาตให้ผู้ใช้เลือกแบบ Manual Override พร้อมบันทึกเหตุผล

## 5. กฎขนาดลานตั้งต้น

บันทึกข้อมูลต่อไปนี้ใน `data/design_rules.csv` โดยตั้งสถานะเริ่มต้นเป็น `Draft - ต้องตรวจสอบมาตรฐานล่าสุด`

สำหรับหม้อแปลง 1 ลูก:

* 315–630 kVA: ฐาน 1.50 × 2.50 m, ลาน 4.00 × 4.50 m, สายดินตั้งต้น 30 m, หลักดินตั้งต้น 5 ต้น
* 1,000–1,250 kVA: ฐาน 2.00 × 3.00 m, ลาน 4.50 × 4.50 m, สายดินตั้งต้น 32 m, หลักดินตั้งต้น 5 ต้น
* 1,500–2,000 kVA: ฐาน 2.50 × 3.50 m, ลาน 5.00 × 5.00 m, สายดินตั้งต้น 34 m, หลักดินตั้งต้น 5 ต้น

สำหรับหม้อแปลง 2 ลูก:

* 2 × 315–630 kVA: ฐาน 1.50 × 5.00 m, ลาน 4.00 × 7.00 m, สายดินตั้งต้น 35 m, หลักดินตั้งต้น 5 ต้น
* 2 × 1,000–1,250 kVA: ฐาน 2.00 × 6.00 m, ลาน 4.50 × 8.00 m, สายดินตั้งต้น 38 m, หลักดินตั้งต้น 5 ต้น
* 2 × 1,500–2,000 kVA: ฐาน 2.50 × 7.00 m, ลาน 5.00 × 9.00 m, สายดินตั้งต้น 42 m, หลักดินตั้งต้น 5 ต้น

จำนวนหลักดินเป็นเพียงปริมาณตั้งต้นสำหรับประมาณราคา จำนวนจริงต้องขึ้นกับ Soil Resistivity และผล Ground Resistance Test

## 6. ฐานราคาหม้อแปลงตั้งต้น

สร้าง `data/transformer_prices.csv` และบันทึกราคาต่อหน่วยไม่รวม VAT ดังนี้

### Ekarat – ใบเสนอราคา 1 กรกฎาคม 2026

* 160 kVA, 24 kV–416/240 V: 258,000 บาท
* 250 kVA, 24 kV–416/240 V: 346,000 บาท
* 315 kVA, 24 kV–416/240 V: 350,000 บาท

### QTC – ใบเสนอราคา 21 กรกฎาคม 2026

ระบบ 22,000–400/230 V:

* 500 kVA: 380,000 บาท
* 630 kVA: 445,000 บาท
* 1,250 kVA: 750,000 บาท
* 2,000 kVA: 1,170,000 บาท
* 2,500 kVA: 1,450,000 บาท

ระบบ 22,000–800/462 V:

* 2,000 kVA: 1,030,000 บาท
* 2,500 kVA: 1,340,000 บาท
* 3,000 kVA: 1,500,000 บาท

โครงสร้างข้อมูลต้องแยกด้วย:

* Manufacturer
* Quotation Number
* Quotation Date
* Rating kVA
* HV Voltage
* LV Voltage
* Unit Price
* VAT Included
* Delivery Included
* Crane Included
* Installation Included
* Testing Included
* Utility Inspection Included
* Valid Until
* Source
* Verification Status
* Notes

รายการของ QTC เป็นราคาทางเลือกต่อขนาด ห้ามนำราคาทุกขนาดมารวมกันเป็นโครงการเดียว

ขนาดที่ไม่มีราคา ห้ามประมาณโดยไม่แจ้งผู้ใช้ ให้แสดง “ยังไม่มีราคาอ้างอิง” และเปิดให้กรอกราคา Manual

## 7. ฐานราคางานติดตั้งตั้งต้น

สร้าง `data/unit_rates.csv` โดยมีข้อมูลเริ่มต้น:

* Transformer yard 2.5 × 3 m: 45,000 บาท/Lot
* Transformer yard 4 × 8 m: 90,000 บาท/Lot
* Lightning Arrester 24 kV 5 kA 3 Phase: 8,000 บาท/Set
* Ground rod 5/8 นิ้ว × 3 m รวมสาย: 1,500 บาท/Set
* Thermoweld: 1,000 บาท/Set
* เสาคอนกรีต 12 m พร้อมอุปกรณ์: 25,000 บาท/Set
* เสาคอนกรีต 12 m พร้อม Stub และ Guy Wire: 72,000 บาท/Set
* เสาสำหรับติดตั้งหม้อแปลงพร้อมอุปกรณ์: 135,000 บาท/Set
* นั่งร้าน/โครงรับหม้อแปลงพร้อมอุปกรณ์: 150,000 บาท/Set
* ปรับปรุงเสาคอนกรีตเดิม: 110,000 บาท/Set
* Termination Kit 24 kV: 4,500 บาท/Set
* Hipot Test: ไม่มีราคา ให้กรอกเอง
* Hotline: ไม่มีราคา ให้กรอกเอง

ทุก Unit Rate ต้องมี:

* Item Code
* Category
* Description TH
* Description EN
* Unit
* Low Price
* Base Price
* High Price
* Source
* Source Date
* Verification Status
* Included Scope
* Excluded Scope
* Notes

ราคาทั้งหมดต้องแก้ไข เพิ่ม หรือลบได้ผ่าน `st.data_editor`

## 8. การสร้าง BOQ

ระบบต้องสร้าง BOQ เบื้องต้นตามประเภทติดตั้ง และให้ผู้ใช้แก้ไขได้

คอลัมน์ BOQ:

* เลือกรายการ
* Item Code
* หมวดงาน
* รายละเอียด
* Quantity
* Unit
* Unit Price
* Material Cost
* Labor Cost
* Equipment Cost
* Amount
* Cost Status
* Source
* Notes

Cost Status:

* F: Fixed
* V: Variable
* O: Optional
* PS: Provisional Sum
* EXCL: ไม่รวมราคา

หมวดงานอย่างน้อย:

1. Transformer
2. MV Equipment
3. Pole and Structure
4. Transformer Yard
5. MV Cable
6. LV Cable/Busduct
7. Grounding
8. Civil Work
9. Testing and Commissioning
10. Crane and Transportation
11. Utility Fees
12. Engineering and Documentation
13. Safety and Temporary Work
14. Other

ป้องกันการนับราคาซ้ำ เช่น หากราคาหม้อแปลงรวมขนส่งหรือรถเครนแล้ว ต้องแจ้งเตือนเมื่อผู้ใช้เพิ่มค่าขนส่งหรือรถเครนซ้ำ

## 9. การคำนวณราคา

คำนวณแยกเป็น:

* Material
* Labor
* Equipment
* Testing
* Utility Fee
* Direct Cost
* Preliminaries
* Overhead & Profit
* Contingency
* Subtotal before VAT
* VAT
* Grand Total

ให้ผู้ใช้กำหนด:

* Preliminaries %
* Overhead & Profit %
* Contingency %
* VAT %

สูตรต้องอยู่ในโมดูล Calculation แยกจาก UI และมี Unit Test

สร้างราคา 3 กรณี:

* Low Case
* Base Case
* High Case

แสดงกราฟ:

* Donut Chart สัดส่วนต้นทุนตามหมวด
* Bar Chart เปรียบเทียบ Low/Base/High
* Waterfall Chart จาก Direct Cost ถึง Grand Total
* ตารางรายการต้นทุนสูงสุด 10 อันดับ

## 10. การส่งออกข้อมูล

ต้องส่งออกได้อย่างน้อย:

### Excel

สร้างไฟล์ Excel พร้อมสูตรและรูปแบบมืออาชีพ มี Sheet:

1. Project Information
2. Design Calculation
3. BOQ
4. Cost Summary
5. Unit Rates
6. Transformer Prices
7. Assumptions
8. Sources

ข้อกำหนด:

* Header สีตามธีมแอป
* Freeze Pane
* Auto Filter
* กำหนดความกว้างคอลัมน์
* รูปแบบจำนวนเงิน `#,##0.00`
* แสดงราคาก่อน VAT และรวม VAT
* รองรับข้อความภาษาไทย

### Project File

* บันทึกโครงการเป็น JSON
* โหลด JSON กลับมาแก้ไขต่อได้
* ตรวจสอบ Schema ก่อนโหลด
* ไม่ให้ไฟล์ผิดรูปแบบทำให้แอปล่ม

### CSV

* ส่งออก BOQ และฐานราคาผ่าน CSV ได้

PDF เป็น Optional หากดำเนินการ ให้ฝัง Font ภาษาไทย เช่น Noto Sans Thai และตรวจสอบว่าตัวอักษรไม่เป็นสี่เหลี่ยม

## 11. โครงสร้างโปรเจกต์

สร้างโครงสร้างประมาณนี้:

* `app.py`
* `views/home.py`
* `views/project_input.py`
* `views/design_calculation.py`
* `views/boq_editor.py`
* `views/cost_summary.py`
* `views/master_data.py`
* `views/assumptions.py`
* `core/models.py`
* `core/calculations.py`
* `core/cost_engine.py`
* `core/boq_generator.py`
* `core/validators.py`
* `core/export_excel.py`
* `core/project_io.py`
* `core/constants.py`
* `data/transformer_prices.csv`
* `data/unit_rates.csv`
* `data/design_rules.csv`
* `assets/transformer_yard.png`
* `assets/pole_mounted_transformer.png`
* `tests/test_calculations.py`
* `tests/test_cost_engine.py`
* `tests/test_project_io.py`
* `tests/test_app.py`
* `.streamlit/config.toml`
* `requirements.txt`
* `README.md`

ปรับโครงสร้างได้หากมีเหตุผลทางเทคนิคที่ดีกว่า แต่ต้องแยก UI, Calculation, Data และ Export ออกจากกัน

## 12. การตรวจสอบข้อมูล

ตรวจสอบอย่างน้อย:

* Quantity ต้องไม่ติดลบ
* Unit Price ต้องไม่ติดลบ
* Power Factor ต้องมากกว่า 0 และไม่เกิน 1
* Derating Factor ต้องมากกว่า 0 และไม่เกิน 1
* Voltage และ kVA ต้องมากกว่า 0
* VAT และเปอร์เซ็นต์ต่าง ๆ ต้องอยู่ในช่วงสมเหตุสมผล
* ระยะสายต้องไม่ติดลบ
* ไม่อนุญาตให้รวมราคาทางเลือกของหม้อแปลงหลายขนาดในโครงการเดียว
* แจ้งเตือนหากไม่มีแหล่งราคา
* แจ้งเตือนหากราคาเกินอายุยืนราคา
* แจ้งเตือนหากเลือก Installation Type ที่ยังไม่มีมาตรฐานยืนยัน

## 13. การทดสอบ

เขียน Automated Tests สำหรับ:

* Full-load current
* Transformer sizing
* BOQ amount
* Low/Base/High estimate
* Preliminaries
* Overhead & Profit
* Contingency
* VAT
* Grand Total
* Save/Load JSON
* Missing image fallback
* Missing price handling
* Duplicate cost warning
* Multipage navigation และ Session State ด้วย Streamlit AppTest

รัน Test ทั้งหมดและแก้ไขจนผ่าน

## 14. เงื่อนไขส่งมอบ

ก่อนจบงานให้ดำเนินการดังนี้:

1. สร้างไฟล์ทั้งหมดครบถ้วน
2. ติดตั้ง Dependency ที่จำเป็น
3. รัน Test
4. รันแอปด้วย `streamlit run app.py`
5. ตรวจสอบหน้าแอปจริง
6. ตรวจสอบการกรอกข้อมูลและการคำนวณ
7. ทดลอง Export Excel และ JSON
8. ตรวจสอบว่าภาพทั้งสองแสดงผล
9. แก้ไข Error และ Warning ที่เกิดจากโค้ด
10. สรุปไฟล์ที่สร้าง วิธีติดตั้ง และวิธีใช้งาน

อย่าหยุดอยู่ที่การวางแผน ให้สร้างแอปที่ใช้งานได้จริง พร้อมข้อมูลตัวอย่าง README และคำสั่งเริ่มต้นใช้งาน

ต้องแสดงข้อความกำกับในแอปว่า:

“ผลการคำนวณนี้เป็นการประมาณราคาเบื้องต้นเพื่อใช้ประกอบการวางแผนเท่านั้น ปริมาณงาน ราคา แบบติดตั้ง และข้อกำหนดทางวิศวกรรมต้องได้รับการตรวจสอบกับสภาพหน้างาน มาตรฐานฉบับปัจจุบัน วิศวกรผู้ออกแบบ และการไฟฟ้าเจ้าของพื้นที่ก่อนนำไปใช้งานจริง”
